---
title: "马来西亚数据中心市场深度研究报告"
date: 2026-10-05T09:30:00+08:00
draft: false
description: "东南亚增长最快的数据中心市场：柔佛 8.5GW 管道、Firmus×OpenAI 落地、YTL 主权 AI 集群，与 2027 年电力硬约束下的供需博弈。"
tags: ["数据中心", "AI", "算力", "东南亚", "马来西亚", "深度研究"]
slug: "malaysia-datacenter-report-2026"
cover:
  image: "/tech-blog/images/covers/malaysia-datacenter-report-2026.png"
  alt: "马来西亚数据中心深度：柔佛"
---

> **报告日期：2026 年 10 月 5 日 ｜ 口径：IT 负载（IT Load）｜ 数据截至 2026 年 10 月**
>
> 交互网页版报告：[https://liweicong2016-collab.github.io/my-website/malaysia-datacenter/](https://liweicong2016-collab.github.io/my-website/malaysia-datacenter/)

---

## 执行摘要

马来西亚已确立其作为**东南亚增长最快数据中心市场**的地位。2025 年市场规模 **54.8 亿美元**，预计 2026 年达 **65.5 亿美元**，2031 年将增至 **160.2 亿美元**，2026–2031 年复合增速约 **19.6%**；运营 IT 负载预计从 2025 年的约 730MW 增至 2031 年的约 3.34GW，而部分研究机构给出的 IT 负载高增速预测（CAGR 超 30%）则反映了 AI 机架密度跃升带来的口径重估。[1][2] 柔佛州以一州之力承载全国约 **80% 的运营容量**与超过 70% 的电力供应配置，依托毗邻新加坡的地理套利（土地成本低至新加坡的 40%、商业电价约为其一半）完成对新加坡外溢需求的承接，其总管道（含在建与规划）已达 **8.5GW**，为亚太最大。[3][5]

竞争格局呈"**三超多强**"：Bridge Data Centres、YTL Power、AirTrunk 构成第一阵营（管道均超 700MW），DayOne、Vantage、PDG、EdgeConneX 构成第二阵营。云厂商层面，AWS（62 亿美元）、Microsoft（22 亿美元）、Google（20 亿美元）、Oracle（65 亿美元）与AL、O3、O1形成**美系自建 + 中资双轨**的双层布局。2026 年 10 月，Firmus 与 OpenAI 的锚定客户协议（签约容量超 900MW）标志着马来西亚进入全球 AI 算力供应链的核心节点。[11][22]

**核心风险是电力**：已向国家电力公司 TNB 提交的电力申请累计约 **11GW，相当于全国发电容量的约 40%**；2027 年半岛无新增燃气机组投运，数据中心用电已占半岛电网 3% 且一年增长三倍，而政府自 2024 年中起实质冻结非 AI 数据中心审批。供需错配将使 2027–2028 年成为项目投运节奏与政策博弈的关键窗口。[15][16][19]

---

## 一、市场总览：规模、增长轨迹与驱动力

### 1.1 市场规模与容量增长轨迹

马来西亚数据中心市场正处于历史性扩张期。行业研究数据显示，市场规模从 2020 年的 23.6 亿美元增至 2025 年的 **54.8 亿美元**，预计 2026 年达 65.5 亿美元，2031 年将增至 **160.2 亿美元**，2026–2031 年预测 CAGR 约 **19.56%**，高于 2020–2025 年 18.35% 的历史增速；同期运营电力负载预计从 2025 年的 730MW 增至 2026 年的约 1,102MW、2031 年的约 3,340MW，平均机架密度将从 20kW/架提升至 40kW/架。[1] 另一口径下，超大规模数据中心市场 2025 年为 60.4 亿美元，2031 年预计达 401.7 亿美元，CAGR 高达 **37.15%**，反映出 AI 负载占比快速提升带来的结构性重估。[2]

![马来西亚数据中心市场规模与运营IT负载增长轨迹（2020–2031E）](/tech-blog/images/malaysia-dc/chart1_market_growth.png)

增长的斜率在 2023 年后显著抬升。运营负载从 2020 年仅 75MW 起步，2023 年突破 280MW，2024 年达 405MW；JLL 预测全国容量将从约 1,025MW 增至 2026 年底的 **2,055MW 左右，一年接近翻倍**，其中柔佛一地 2026 年在建容量即达 1,500MW。[1][24] 资本层面，2021 年至 2025 年中政府累计批准超过 **1,444 亿令吉**的 140 余个数据中心项目；仅 2026 年第一季度，数据中心与云计算就以 346 亿令吉、33 个项目获批，投资动能未见衰减。[21]

### 1.2 核心驱动力

本轮扩张由三重力量叠加驱动。**首要动力是新加坡的溢出效应**：新加坡 2019–2022 年实质暂停大型数据中心审批、解封后又以约 12% 的电网占比上限和 PUE≤1.3 的严苛标准限量放行，迫使云厂商与运营商将_bulk 算力南迁 30 公里至新山；柔佛由此获得"新加坡生态、马来西亚成本"的独特套利位。[3][25] **第二重动力是 AI 工作负载的机架密度革命**：GB200 NVL72 级液冷机架将单架功率推至 120kW 以上，AirTrunk JHB1/JHB2 合计超 420MW 的 AI 就绪容量接近满租，直接推升单位面积产值与预租速度。[1][5] **第三重动力是政策体系的主动性**：MyDIGITAL 战略、MSC/MD Status 十年免税、MIDA 数字投资办公室"一站式"审批与 2023 年 8 月推出的"绿色通道"（Green Lane Pathway）将项目审批周期系统性压缩，构成相对印尼、越南的制度比较优势。[2][16]

| 指标 | 2024 | 2025 | 2026E | 2031E | 口径来源 |
|---|---|---|---|---|---|
| 市场规模（亿美元） | 45.8 | 54.8 | 65.6 | 160.2 | 行业研究[1] |
| 运营 IT 负载（MW） | 405 | 730 | 1,102 | 3,340 | 行业研究[1] |
| 超大规模市场（亿美元） | — | 60.4 | — | 401.7 | Mordor[2] |
| 全国设施数 | 54 | 61 | 68 | — | 行业数据库[1][27] |
| 柔佛运营容量（MW） | — | ~900 | 1,110 | — | 高力国际[5] |

---

## 二、地理格局：柔佛单极主导与"双集群"结构

### 2.1 柔佛：从溢出承接到自成枢纽

马来西亚数据中心地理格局呈现极端的单极集中：柔佛州占全国运营容量的约 **80%**，已运营 IT 容量约 **1,110MW**（2026 年上半年，居亚太第三，仅次于东京与新加坡），在建 602MW，总管道达 **8,542MW，为亚太任何单一市场之最**。[3][5] 柔佛内部形成三大集群：Iskandar Puteri–Nusajaya（DayOne、AirTrunk JHB3/4、Equinix 早期布局）、Kulai–Sedenak 走廊（YTL 绿色园区、BDC MY06/MY07、PDG JH1、Vantage JHB1）以及新山—Pasir Gudang 新兴带（Racks Central 510MW 园区等）。[5][8] 该州已吸引约 **350 亿美元**投资，柔佛—新加坡特别经济区（JS-SEZ）叠加 2026 年底通车的 RTS 捷运，正将"算力卫星城"的地理红利固化为制度红利。[23]

与之相对，**吉隆坡—雪兰莪（Klang Valley / Cyberjaya）集群**保留了第二极的功能定位：作为国家级企业托管、运营商互联与云接入枢纽，承载 Equinix、NTT、AIMS、Keppel、Vantage KUL 校区、EdgeConneX 与 NEXTDC 等存量设施，并承接 Google（Elmina 园区 20 亿美元）、Microsoft 吉隆坡云区域等内向型需求。[2][27] 东西两翼亦开始萌动：砂拉越凭借 6.2GW 水电基础争取碳中和算力园区，槟城、吉打则依托半导体生态提供预制化模块的短链供应。[2] 未来五年市场的主旋律，将是柔佛"超大规模+AI 训练"与巴生谷"企业互联+数据主权"的双集群分工持续深化。

### 2.2 空置率、价格与成本结构

供需紧张程度在价格端体现得淋漓尽致：柔佛托管空置率仅约 **0.7%**（2026 年 6 月），显著低于新加坡的约 4.9% 与曼谷的 23.3%；批发价格约 **110–150 美元/kW/月**，约为新加坡（330–475 美元）的三分之一。[5] 成本端的比较优势同样明确：柔佛土地价格较新加坡折让最高达 60%，数据中心建设成本约 **690–960 万美元/MW**，低于新加坡、日韩与香港；商业电价约 0.129 美元/kWh，约为新加坡（0.262 美元）的一半。[2][5]

但成本优势正被政策与基础设施成本部分对冲。数据中心用户被重新划入超高压电价档后，电费预计上涨 **10–15%**，一座 100MW 设施年增成本约 6,300 万令吉；柔佛水务局已要求新建项目配置水回用与零液体排放冷却规格，使空冷系统资本支出较传统蒸发冷却提高 15–25%。[2][21] 换言之，柔佛的低成本叙事正在被"获得电力与水资源的排队成本"重新定义——**谁先锁定变电站与供水协议，谁才真正拥有成本优势**，这也是 YTL 等"电力+土地+开发"一体化玩家估值溢价的核心逻辑。

---

## 三、Colo 运营商竞争格局

### 3.1 三阵营结构与集中度

马来西亚 Colo 市场集中度中等偏上：YTL Data Center Holdings、Bridge Data Centres 与 Vantage Data Centers 三家合计持有全国运营容量的 **35% 以上**，前五家合计约 40–58%（因统计口径与是否含云厂商自建而异）。[18][27] 按总管道规模可分为三个阵营——

| 阵营 | 运营商 | 已运营(MW) | 在建(MW) | 规划/储备(MW) | 总管道(MW) | 锚定/特征 |
|---|---|---|---|---|---|---|
| 第一阵营（>700MW） | **Bridge Data Centres** | >300 | ~880 | >1,800 | ~2,980 | O1 MY06 锚定，贝恩资本旗下[14] |
| | **YTL Power** | 150 | 202 | ~2,400 | ~2,750 | 电力一体化 + NVIDIA Exemplar 认证[6] |
| | **AirTrunk**（黑石） | ~150 | ~270 | ~280 | ~700 | JHB1/JHB2 近满租，承诺 68 亿美元 |
| 第二阵营（200–700MW） | **DayOne**（GDS 分拆） | 390 | 83 | 500+ | ~973 | Nusajaya 28.2 万颗 H100 等效[10] |
| | **Vantage**（DigitalBridge） | 31 | 256 | 300 | ~587 | KUL2 追加 30 亿美元投资 |
| | **PDG**（华平） | 52 | 148 | 200 | 400 | JH1 一期 12 个月交付[8] |
| | **EdgeConneX** | 6 | 45 | 250 | ~300 | 500MW+ AI 就绪分布式布局 |
| 第三阵营（<200MW） | STT GDC / NEXTDC / TM Nxera / Bitdeer 等 | — | — | — | 65–166 | 细分市场与本地需求 |

![头部运营商容量管道结构](/tech-blog/images/malaysia-dc/chart2_operator_pipeline.png)

*注：以上为 IT 负载口径汇总，部分运营商数据存在重叠（如 YTL/GDS 合作项目），实际全国合计低于简单加总。*

### 3.2 第一阵营深描

**Bridge Data Centres（BDC）** 是柔佛超大规模叙事的开拓者。其 MY06（Sedenak）于 2022 年 10 月以破纪录的 314 天建设周期交付一期，O1为锚定租户，园区规划 3 栋建筑；此后 BDC 将 Megaspeed 获分配的 68.4MW 容量整体转给云服务商 Zenlayer，并将 MY06 扩建至约 508MW IT 容量，同时推进 Ulu Tiram 的 MY07（供电协议 400MW、IT 负载 374MW，配备东南亚首个数据中心专用中水回用厂）。[14][25] BDC 在马来西亚累计投资超 **100 亿令吉**，加上正从 Paragon Globe 购入的 Plentong 47.9 英亩地块，其柔佛管道仍在向 3GW 迈进。[8]

**YTL Power** 的独特性在于"**电力—可再生能源—土地—光纤—GPU—AI 云**"全栈一体化。2025 年 10 月底，其与 NVIDIA 合作的全国首座 NVIDIA 驱动 AI 数据中心投运——JDC2 内 20MW 设施配备液冷 GB200 NVL72 系统，并获得 NVIDIA Exemplar Cloud 认证；JDC1（48MW，Sea 集团为锚定租户）32MW 已运营，JDC3（80MW）一半已于 2025 年 9 月投产，JDC4（40MW）已签约美国超大规模客户分三期投运。[6][7] 园区规划 500–600MW，配套 500MW  onsite 光伏，YTL AI Cloud 同步承载马来西亚首个主权大模型 ILMU；分析师预计其数据中心业务对集团利润贡献将从 2027 财年的约 24% 升至 2029 财年的约 40%。[6][30]

**AirTrunk**（黑石旗下）则以"AI 就绪 + 满租"验证了需求的厚度：JHB1（约 150MW，马来西亚首个 AI 就绪超大规模数据中心）与 JHB2（约 270MW）合计超 420MW IT 负载、接近满租且进度超前于投资计划；JHB3/JHB4（Iskandar Puteri，各约 140MW）采用 100% 再生水冷却。其在马来西亚累计承诺投资约 **68 亿美元**，四园区总 IT 负载超 700MW。[1][5]

### 3.3 第二、三阵营与新进入者

**DayOne**（GDS 国际业务分拆，软银愿景基金、Citadel、Coatue 等入股）是阵营中最激进的算力化玩家：Nusajaya 园区当前 240MW IT 功率托管约 **28.2 万颗 H100 等效**算力，2026 年 Q4 Building 7–10 投运后将跃升至 **473MW / 58.4 万颗**，资本成本达 179 亿美元；其 390MW 在役容量为 TNB 最大客户群体之一，并通过 CRESS 机制锁定 500MW 可再生能源（21 年期）。[10][16] 资本动作同样密集：35.4 亿令吉伊斯兰+离岸银团绿色融资（亚洲数据中心最大伊斯兰融资）、45 亿美元 C 轮、传闻中的 200 亿美元估值 IPO 或 MGX 收购，以及 6 月以 3.98 亿令吉增持 JS-SEZ 内 Tanjung Kupang 地块。[8][9]

**Vantage** 采取"巴生谷+柔佛"双线策略：KUL1 四栋 31MW 已全部投运（KUL14 的 16MW 于 2025 年 12 月投运并全租单一客户），Cyberjaya KUL2 规划 10 栋 256MW 并承诺 10 年追加 30 亿美元；柔佛 JHB1 校园（73 英亩、3 座设施、300MW+）首栋已运营，兼容风冷与液冷 GPU 负载。[27] **PDG** JH1 一期 52MW 在 12 个月内交付，服务"全球最大科技公司"，并以 12.76 亿令吉绿色贷款支持扩建。**新进入者**方面，STT GDC（166MW 园区，13.7 亿美元绿色融资）、NEXTDC（Tier IV KL1，10 亿令吉）、TM Nxera（与 Singtel 合资，70% 预售）、Bitdeer、Racks Central（510MW 园区，ESR 支持）、Empyrion、Digital Halo 等构成了 2027–2028 年的下一波供给梯队。[8][27]

---

## 四、云厂商自建布局：美系锚定与"中资三层"

### 4.1 美系超大规模厂商

美系云厂商以自建/合建方式完成了对马来西亚的锚定式布局。**AWS** 2024 年 8 月在 Cyberjaya 上线三可用区马来西亚区域，累计投资承诺 **62 亿美元（约 292 亿令吉）至 2037/38 年**；**Microsoft** 2025 年 5 月推出吉隆坡 Malaysia West 云区域（22 亿美元、四座超大规模数据中心），2025 年 11 月又宣布在柔佛建设东南亚第三区域（SEA 3）；**Google** 投资 20 亿美元在雪兰莪 Elmina 建设首座数据中心兼云区域。[22][23][27] **Oracle** 亦宣布了超过 65 亿美元的云基建计划。美系阵营的共同逻辑是数据主权合规（本地数据驻留）+ 区域 AI 训练推理容量的双重卡位。

### 4.2 中资三层布局与双轨模式

中资厂商形成了更为立体的"**三层布局**"：**租赁层**——O1作为 BDC MY06 锚定租户，其在新山与古来的电力规划容量预计 2027 年达 **960MW**，同时通过 Aolani Cloud 以约 500 套 Blackwell 系统（3.6 万颗 B200）获得算力直供，自 2025 年 2 月起亦租赁 Aolani 的 H100 服务器；**自建云区域层**——AL云 2026 年 6 月上线柔佛区域，使其在马来西亚数据中心总数达 5 座（吉隆坡 3AZ+柔佛 2 座），为其东南亚最大部署；O3云 2026 年 8 月宣布柔佛云区域（最多 3 个 AZ，其中 2 个已运营）；**生态层**——DayOne、BDC（秦淮数据系）等中资背景运营商构成了承载层。[13][14][23]

![主要市场参与者投资承诺规模](/tech-blog/images/malaysia-dc/chart4_investment.png)

这一双轨/三层结构具有清晰的战略含义：受出口管制约束的中资 AI 负载，以"马来西亚电力 + 全球云/运营商壳层 + 境外可合规采购的 GPU"组合实现算力落地，使马来西亚成为中美算力链条的关键中继节点。马来西亚政府 2026 年预算中 **59 亿令吉**的 AI 专项拨款与"国家 AI 办公室"的设立，进一步强化了其对这一角色的官方背书；但这也使该国数据中心需求与全球 AI 资本开支周期、以及地缘政治对芯片流转的政策变动高度耦合。[23][30]

---

## 五、AI 算力项目：从托管基础设施到"AI 工厂"

### 5.1 旗舰项目矩阵

马来西亚正从"数据中心承接地"升级为"AI 工厂输出地"。2026 年 10 月 5 日，澳大利亚 AI 基础设施公司 **Firmus** 宣布与 **OpenAI** 签署多年期战略协议：OpenAI 成为其马来西亚两座 AI 工厂的锚定客户，使其全客户签约总容量突破 **900MW**；项目将部署 NVIDIA 下一代 **Vera Rubin NVL72** 机架级系统，基于 DSX AI Factory 平台与 Firmus 自研 HyperCube 预制化液冷模块整合——该交易恰好落在 Firmus 估值 105 亿美元的融资与 ASX 上市窗口期，被视为亚太 AI 基础设施资产证券化的标志性事件。[11][12]

![旗舰AI算力项目对比](/tech-blog/images/malaysia-dc/chart5_ai_compute.png)

| 项目 | 运营商 | 规模 | 硬件平台 | 状态 |
|---|---|---|---|---|
| Firmus × OpenAI | Firmus | 两座 AI 工厂；全客户签约 >900MW | Vera Rubin NVL72 + HyperCube 液冷 | 2026.9 宣布，24 个月内投运[11] |
| DayOne Nusajaya | DayOne | 240MW→473MW；28.2 万→58.4 万颗 H100 等效 | H100 + B300，资本成本至 $17.9B | 运营+扩建，2026Q4 跃升[10] |
| YTL × NVIDIA | YTL Power | 20MW 已投运，园区 500–600MW 规划 | GB200 NVL72 液冷，Exemplar 认证 | 运营+扩建[6] |
| O1 × Aolani | Aolani Cloud | ~500 套 Blackwell 系统（3.6 万颗 B200），AI 工厂 >100MW | B200 | 2026.3 报道，2027 年初扩至 2.2 万颗 GPU[13] |
| Bitdeer AI | Bitdeer | A102 9.5MW 售罄 + A202 65.1MW 在建 | — | 运营+建设 |

### 5.2 结构性含义

AI 算力项目的密集落地带来三重结构性变化。**其一是融资结构的伊斯兰金融创新与绿色化**：DayOne 的 150 亿令吉伊斯兰银团、STT GDC 的 13.7 亿美元绿色融资、PDG 与 YTL 的绿色贷款，使马来西亚成为亚太数据中心绿色/伊斯兰金融的工程样板，也抬高了后进入者的资金门槛。[9] **其二是技术栈的液冷化**：从 YTL 的 GB200 NVL72 到 Firmus 的 HyperCube，直接芯片液冷从可选项变为 AI 园区的入场券，冷却与水资源工程能力成为运营商核心竞争力。**其三是需求主体的迁移**：锚定客户从"云厂商"扩展至 OpenAI 这类模型公司，需求的资本开支属性更强、合同期限更长、但对电力交付确定性的要求也成倍提高——这将 2027 年电力供需矛盾直接转化为 AI 算力落地节奏的单点风险。

---

## 六、结构性约束：电力、水、政策与人才

### 6.1 电力：2027 年最大的单点风险

电力是当前最尖锐的约束。TNB 数据显示，数据中心用电已占半岛电网总需求的 **3%（2025 年前九个月），同比增长三倍**；截至 2025 年 9 月，TNB 已签署 **49 份供电协议（ESA），代表未来需求 7.1GW**，其中 29 个项目（3.8GW）已并网——相当于半岛系统容量的约 13%；官方预测 2030 年数据中心用电达 **7.7GW、2040 年达 20.9GW**。[16] 而 Wood Mackenzie 测算仅柔佛一州需求已达约 3.8GW、占半岛数据中心需求的过半；已提交的电力申请累计约 **11GW，相当于全国发电容量的 40%**。[15][18]

![电力需求压力](/tech-blog/images/malaysia-dc/chart3_power_constraint.png)

供给侧的错配在于时序：半岛电网 2027 年**无新增燃气机组投运**（下一轮大规模发电集中于 2028–2031 年，合计约 8.3GW），而 TNB 428 亿令吉的 RP4（2025–2027）输配电资本开支主要用于既有网络强化，132/275kV 变电站建设周期 3–5 年，无法匹配数据中心 18–24 个月的建造周期。[17][21] 结果是一种"**事实上的并网排队**"：瓶颈已从发电容量转移至变电站与输电接入的交付时点，电力接入函（capacity letter）上的 energization 日期取代土地与审批成为项目的关键路径。对租户而言，这意味着 2027 年投运项目的实际带电时间存在系统性后移风险。

### 6.2 水、政策与合规

水资源约束在柔佛尤为突出：一座 50MW 数据中心日耗水相当于 2,200 户家庭，2025 年 11 月起柔佛州要求投资者将水冷扩建**推迟约 18 个月（至 2027 年年中）**，并暂停高耗水设施的新审批；国家水回用政策正在制定中，BDC MY07 的专用中水回用厂与 AirTrunk 的 100% 再生水设计成为合规范本。[25][29] 政策端的另一道闸门是 **2026 年 2 月 24 日安瓦尔总理的公开确认**：非 AI 数据中心的新申请审批"约两年前"已实质停止，只为带来高科技与 AI 价值的项目开闸；柔佛自 2024 年 6 月起的特别协调委员会已否决约 30% 的申请，2026 年 7 月起联邦层面设立数据中心工作组对电力与水容量进行审批前核查。[19][20]

合规与地缘维度同样不可忽视。2025 年马来西亚发生的出口管制违规事件曾波及大型云园区并影响融资信心，高性能算力集群面临更严格的客户尽职调查与受限加速器许可要求；雪兰莪项目审查已出现 30% 本地含量的期望。与此同时，议会数据显示全国数据中心实际用电仅 603MW、对申报最大需量 1,276MW 的利用率约 40%（政府目标 85%），**"低利用率 + 高申报"的错配本身就是政策收紧的重要论据**，也是判断规划管道真实转化率时必须打的折扣。[2][21]

### 6.3 人才与本地化

高技能工程人才供给是第四重约束：数据中心运营就业密度低（单设施通常 30–50 名全职员工），但电气、暖通、液冷与网络工程的高度技能岗位供不应求；马来西亚半导体战略计划培养 6 万名高技能工程人才，部分正是为承接数据中心运维与建设梯队。更深层的政策诉求是价值链本地化——政府反复强调数据中心投资必须带来"高薪就业与知识转移"，而不仅是充当外国算力的"房东"；YTL AI Cloud/ILMU 主权模型与 2026 年预算 59 亿令吉 AI 拨款，正是将算力基础设施转化为本土 AI 能力的官方路径。[20][30]

---

## 七、时间线与情景预测

| 时间节点 | 运营 IT 容量 | 关键事件与约束 |
|---|---|---|
| 2026 Q3（现状） | ~1.1–1.5GW | 柔佛 1,110MW 在役；空置率 0.7%；Firmus×OpenAI 落地[5][11] |
| 2026 年底 | ~2.0–2.1GW | JLL 预测一年翻倍；DayOne Nusajaya 跃升至 473MW；STT Johor 1 首座投运[10][24] |
| 2027 年中 | ~2.8–3.0GW | **无新增气电**，并网排队高峰；柔佛水冷扩建解禁窗口[25] |
| 2027–2028 年 | ~3.5–4.0GW | 2028–2031 年 8.3GW 新发电集中投运前的供需最紧阶段；非 AI 审批冻结到期后的政策再校准 |
| 2030–2031 年 | 3.3–6.4GW | 官方 2030 年 DC 用电 7.7GW；JPMorgan 预测柔佛 2035 年超 5GW[2][16] |

**基准情景**（概率最高）：2026 年底运营容量如期翻倍至约 2GW，但 2027 年新增带电容量受并网节奏压制，实际利用率与申报容量的缺口扩大，批发价格维持上行；电力接入确定性取代地价成为运营商第一竞争变量，YTL 等一体化玩家与已锁定 TNB 全容量协议者（PDG、DayOne）获得超额份额。**乐观情景**：RP4 电网投资提前释放容量 + 东盟电网与砂拉越水电输入落地，2028 年供给拐点提前，6.4GW 的 IT 负载高增速路径（CAGR 33%）部分兑现。**悲观情景**：AI 资本开支周期回落叠加电力交付延迟，规划管道（含 3GW+ 级别的柔佛远期项目）转化率低于 50%，市场进入 2028 年左右的局部过剩与洗牌——目前 0.7% 的空置率与一年三倍的用电增速尚未给出这一信号，但 40% 的申报利用率已是需要持续跟踪的领先指标。[16][21]

---

## 八、关键判断

1. **柔佛模式已验证，但红利正在重定价**。毗邻新加坡的地理套利、低成本电力土地与制度化的审批加速，使柔佛在三年内从 10MW 级市场跃升为亚太第三大容量集群；然而地价、电价（超高压档 +10–15%）、水合规成本与并网排队正在系统性收窄套利空间，先发者的锁定优势（ESA、土地、水权）构成最深的护城河。[5][21]

2. **电力是 2027 年唯一的硬约束，且是全局性的**。11GW 的电力申请对 25GW 级半岛电网的压力、2027 年零新增气电的真空期、以及变电站 3–5 年的建设周期，三者叠加意味着：**2027 年投运节奏将由 TNB 的 energization 日历而非运营商的施工日历决定**。项目尽调中"已签约 ESA + 明确 energization 日期"应列为与土地证同级的先决条件。

3. **中资双轨 + 美系锚定的需求结构使市场深度全球化**。O1（租赁+直采）、AL/O3（自建区域）、DayOne/BDC（中资运营商）与 AWS/Microsoft/Google/Oracle（美系自建）共同构成多元需求底座，需求与全球 AI capex 周期、美元利率及芯片出口政策高度耦合；Firmus×OpenAI 交易进一步将马来西亚绑定在全球模型公司的算力版图上。这既放大了上行弹性，也引入了政策外生冲击的尾部风险。[11][23]

4. **政策筛选机制利好头部、出清长尾**。非 AI 审批冻结、PUE≤1.6/1.4 的效率门槛、30% 申请否决率与利用率核查，实质上是监管机构替市场做了一次供给侧改革：拥有 AI 锚定客户、绿电协议与全栈能力的头部运营商将获得几乎全部增量配额，第三阵营中缺乏锚定租户的项目面临无限期延迟或退出。

---

**免责声明**：本报告基于公开信息整理与交叉验证，部分运营商容量数据存在口径差异与重叠，预测情景存在不确定性；内容仅供一般信息与研究参考，不构成任何投资、法律或商业决策建议。

---

## 资料来源

1. Ken Research — Malaysia Data Center Market Report 2026–2031
2. Mordor Intelligence — Malaysia Hyperscale / Power Market Analysis
3. AMRO — Malaysia’s Data Center Boom
5. Coloprice — Johor Data Center Guide 2026
11. DataCenterDynamics — Firmus to provide OpenAI compute in Malaysia
22. AWS — Malaysia Region 官方页面（RM29.2bn 投资）
15. PwC — Closing the clean energy gap for Asia Pacific data centres
16. Transition Zero — Malaysia data centres: can clean energy keep up?
19. pv magazine — Malaysia restricts non-AI data centers
24. InsightPulseHub — JLL：马来西亚容量 2026 年底翻倍
21. TechWire Asia — Malaysia’s Data Centre Policy: AI In, Everything Else Out
25. Underhyped.ai — Johor spillover & power applications
27. Arizton — Malaysia Data Centers Portfolio（61 在营 / 74 规划）
8. Mingtiandi — DayOne buying Johor site from Paragon Globe
23. DCD / Cloud Tech News — O3 Cloud Johor region、AL Cloud 柔佛区域
18. InfoLink — Malaysia ESS markets: load growth & data centers
14. DataCenterDynamics — ByteDance $2.1bn AI deal / BDC MY06
6. The Star — YTL Power’s DC business to boost earnings growth
10. Epoch AI — DayOne Nusajaya AI data centers 目录
7. ArusGrid — YTL Green Data Center Park 项目档案
30. LinkedIn / Converge Digest — YTL 600MW 园区、ILMU、2026 预算 AI 拨款
9. DataCenterDynamics — DayOne secures $3.54bn financing
13. DigiTimes（经 ServerNews 转引）— ByteDance 柔佛 960MW 电力规划
12. TechRepublic — OpenAI taps Firmus for two Malaysia AI data centers
17. The Edge Malaysia — TNB RP4 capex 与数据中心供电协议
29. Malaysia4U — Data Centre Boom Timeline（水冷暂停等）
20. DataCenterDynamics — Anwar: non-AI data center proposals rejected
