---
title: "马来西亚数据中心 IT 容量时间线（2026—2031）· 更新版"
date: 2026-10-04
draft: false
description: "马来西亚柔佛已锁定东南亚 AIDC 第二枢纽地位。本文按 2026 Q3 → 2026 年底 → 2027 年中（电力硬约束）→ 2027 年底（供需最紧）→ 2028—2031 五档时间线，拆解 IT 负载口径下的运营 / 在建 / 规划三档存量，附运营商管道矩阵与电力约束判断。"
tags: ["马来西亚", "柔佛", "IDC", "AIDC", "AI算力", "数据中心", "东南亚", "AirTrunk", "YTL", "Bridge", "DayOne", "Equinix"]
slug: "malaysia-datacenter-timeline-2026-2031"
cover:
  image: "https://images.unsplash.com/photo-1558494949-ef010cbdcc31?w=1200&q=80&fit=crop&h=171"
  alt: "马来西亚 IDC 时间轴：柔佛走廊"
  caption: "柔佛 · 东南亚 AIDC 第二枢纽 · 2030 年中位预测 3.3 GW"
ShowToc: true
---

## 核心观点

> 2026 年 Q3 马来西亚柔佛运营 IT 容量 1,110 MW（全国约 1.5 GW），柔佛管道合计 8,542 MW。2026 年底冲 2.0–2.1 GW（一年翻倍），但 2027 年撞电力硬约束——TNB 已签供电协议 7.1 GW、已申请累计 11 GW，2027 年无新增燃气机组投运。2031 年中位预测 3,340 MW（行业研究）/ 6.4 GW（超大规模 CAGR 37.15% 兑现路径）。

马来西亚数据中心这两年是东南亚最戏剧性的赛道——柔佛从 2023 年的 200 MW 一路滚到 2026 年的 GW 级枢纽，背后是 AI 算力外溢 + 新加坡土地电力约束 + 云厂商东南亚布局三股力量叠加。但**2027 年的电力硬约束**会让这个赛道进入"供需最紧"的阶段——本文按五个时间节点拆解运营 / 在建 / 规划三档存量，并标注 IT Load 与电网接入容量的口径差异。

---

## 一、概览数据

| 时点 | 运营 IT | 备注 |
|---|---|---|
| **2026 Q3 当前基线** | ~1.1–1.5 GW | 柔佛 1,110 MW，全国管道 8,542 MW |
| **2026 年底** | ~2.0–2.1 GW | 一年翻倍（JLL 预测 2,055 MW）|
| **2027 年中** | ~2.8–3.0 GW | **电力硬约束**：2027 无新增气电 |
| **2027 年底** | ~3.5–4.0 GW | 供需最紧，电力申请累计 ~11 GW |
| **2031 年预测** | **3,340 MW**（中位）/ 6.4 GW（乐观）| 2030 官方 DC 用电目标 7.7 GW |

**空置率：0.7%**——市场几乎不存在空置库存。

---

## 二、2026 Q3 当前基线

**柔佛运营 IT 1,110 MW、在建 602 MW、管道 8,542 MW。**

| 项目 | 地点 | IT 容量 | 锚定租户 / 状态 |
|---|---|---|---|
| DayOne Nusajaya | 柔佛 Gelang Patah | 240 MW（当前）| 28.2 万颗 H100 等效；2026 Q4 跃升至 473 MW / 58.4 万颗 |
| Bridge DC MY06 | 柔佛 Sedenak | ~508 MW（规划）| **O1锚定**；Megaspeed 68.4 MW 转给 Zenlayer |
| YTL Power JDC1-JDC3 | 柔佛 Kulai | 150 MW（运营）| **Sea 集团**为 JDC1 锚定租户；含 20 MW NVIDIA GB200 |
| AirTrunk JHB1/JHB2 | 柔佛 | ~420 MW | 接近满租；全球云及 AI 客户 |
| PDG JH1 | 柔佛 Sedenak | 52 MW（一期）| 全球最大科技公司；12 个月交付 |
| Vantage KUL1 | Cyberjaya | 31 MW | KUL14 的 16 MW 全租单一客户 |
| EdgeConneX Cyberjaya | Cyberjaya | 6 MW（运营）| KL CBD Tier 3 认证；一期 22.4 MW Q1 2026 |
| Bitdeer A102 | 柔佛 | 9.5 MW | 已售罄 |
| TM Nxera 首批 | 柔佛 Iskandar Puteri | 20 MW | 70% 已预售；K12 合资 |
| NTT / Keppel / AIMS | 巴生谷 | ~105 MW | NTT 29 + Keppel 26.6 + AIMS 50 |

---

## 三、2026 年底 · 一年翻倍

**全国冲 2.0–2.1 GW，本阶段实际新增 ~389 MW（扣除推迟项目）。**

| 新增项目 | 地点 | 新增 IT 容量 | 关键节点 |
|---|---|---|---|
| DayOne Nusajaya B7-B10 | 柔佛 Nusajaya | +233 MW | 园区从 240 MW 跃升至 473 MW，2026 Q4 投运 |
| YTL JDC4 | 柔佛 Kulai | 40 MW | 已签约美国超大规模客户，分三期投运 |
| YTL JDC5 | 柔佛 Kulai | 80 MW | JDC3 一半已于 2025 年 9 月投产，剩余爬坡 |
| Digital Halo JHB1 | 柔佛 | 20 MW | 已封顶，Q4 2026 运营，全租单一客户 |
| STT Johor 1 首座 | 柔佛 Nusa Cemerlang | 16 MW | 2026 年底全面投运，园区规划 166 MW |
| Empyrion MY1 首期 | 柔佛 Nusajaya SILC | 40 MW（**推迟**）| 原定 Q4 2026，推迟至 Q1 2027 |

---

## 四、2027 年中 · 电力硬约束

**全国运营推算 2.8–3.0 GW，本阶段新增 ~403 MW。**

> ⚠ **电力警示**：TNB 已签署 49 份供电协议（7.1 GW），其中 29 个项目（3.8 GW）已并网。半岛电网 **2027 年无新增燃气机组投运**，下一轮 8.3 GW 集中投运在 2028–2031 年。实际带电时间存在系统性后移风险。

| 新增项目 | 地点 | 新增 IT 容量 | 关键节点 |
|---|---|---|---|
| Empyrion MY1 首期 | 柔佛 Nusajaya SILC | 40 MW | 从 2026 Q4 推迟至 2027 Q1 RFS |
| Bitdeer A201 | 柔佛新山 | 21.7 MW | 2027 年 1 月通电，70%+ 已签 PPA |
| Equinix JH2 首期 | 柔佛 | 7.2 MW | 首期 1,100 机柜，Q1 2027 启动 |
| Racks Central RCJM 1 | 柔佛 | 90 MW | ESR 支持，510 MW 园区首期，Q1 2027 |
| TM Nxera 剩余容量 | 柔佛 Iskandar Puteri | 44 MW | 首期 64 MW 中的剩余，Q1 2027 投运 |
| YTL Kulai 新增 | 柔佛 Kulai | 200 MW | 2027 年 Q1 投入营运，迈向 500 MW |

---

## 五、2027 年底 · 供需最紧

**全国运营推算 3.5–4.0 GW，本阶段新增 ~178 MW+。**

| 新增项目 | 地点 | 新增 IT 容量 | 关键节点 |
|---|---|---|---|
| Equinix JH2 第二期 | 柔佛 | 7.2 MW | 第二期 1,125 机柜，Q3 2027 启动 |
| Bitdeer A202 | 柔佛新山 | 65.1 MW | 2027 Q3 投运，园区合计达 86.8 MW |
| STT Johor 1 扩建 | 柔佛 Nusa Cemerlang | 累计 166 MW | 园区规划容量全部释放，13.7 亿美元绿色融资 |
| Empyrion MY1 后续 | 柔佛 Nusajaya | 累计 200 MW | 五栋楼各 40 MW，分五期建设 |
| YTL JDC11 | 柔佛 Kulai | 80 MW | 建设中，预计 2027 年底完工 |
| Privasia Silverstreams 首期 | 霹雳 Bagan Datuk | 10 MW | 首期预计 2027 年底或 2028 年初 |

---

## 六、2028 → 2031 · 远期预测

**2031 全国 IT 容量综合预测 3.3–6.4 GW，柔佛贡献约 80%。**

| 项目 | 地点 | IT 容量 | 关键节点 |
|---|---|---|---|
| Gamuda Port Dickson 项目 1 | 森美兰 Port Dickson | 未披露 | 2026 Q4 动工，2028 Q3 完工 |
| Gamuda Port Dickson 项目 2 | 森美兰 Port Dickson | 未披露 | 2026 Q4 动工，2028 Q4 完工 |
| Leighton Asia 柔佛项目 | 柔佛新山 | 57.6 MW | 六栋托管楼，2028 年完工 |
| Cyberjaya 新数据中心 | 雪兰莪 Cyberjaya | 未披露 | 投资 25 亿令吉，预计 2028 年完工 |
| Bitdeer AI 扩展目标 | 柔佛新山 | 累计 350 MW | 目标 2028 Q1 前达到 350 MW AI 云容量 |
| YTL Kulai 总计 | 柔佛 Kulai | 累计 **1.2 GW** | 目标 2030 年前达 1.2 GW |
| YTL Sedenak 园区 | 柔佛 Sedenak | **1.2–1.5 GW** | 与 JLand Group 合作，远期规划 |
| **Firmus × OpenAI** | 柔佛（推测）| **>900 MW** | 全客户签约容量；Vera Rubin NVL72 + HyperCube 液冷 |
| **O1 × Aolani** | 柔佛（推测）| ~100 MW+ | 500 套 Blackwell 系统（3.6 万颗 B200）；2027 年初扩至 2.2 万颗 GPU |

**官方 DC 用电目标 vs 行业 IT 负载预测差距：**
- 2030 官方 DC 用电：**7.7 GW**
- 2040 官方 DC 用电：**20.9 GW**
- 2031 中位 IT 负载：**3,340 MW**
- 2031 乐观 IT 负载：**6.4 GW**

> **为什么差这么多？** IT Load 是数据中心的实际服务器部署容量（扣除冷却、配电损耗，PUE 后），电网用电量是设施能耗 = IT Load × PUE（≤1.6 托管 / ≤1.4 超大规模）。3,340 MW × 1.4 ≈ 4,676 MW ≈ 4.7 GW——仍与 7.7 GW 差 ~3 GW，意味着 DC 配套设备（制冷、UPS、网络）实际跑得比标准 PUE 假设更耗能，或规划落地没全兑现。

---

## 七、运营商管道矩阵（精确到 MW）

按 IT 负载口径汇总；部分运营商数据存在重叠，实际全国合计低于简单加总。

| 阵营 | 运营商 | 已运营 | 在建 | 规划/储备 | 总管道 | 锚定租户 / 特征 |
|---|---|---|---|---|---|---|
| **第一阵营 >700 MW** | Bridge Data Centres | >300 | ~880 | >1,800 | **~2,980** | O1 MY06 锚定；贝恩资本旗下 |
| | YTL Power | 150 | 202 | ~2,400 | **~2,750** | 电力一体化 + NVIDIA Exemplar 认证 |
| | AirTrunk（黑石）| ~150 | ~270 | ~280 | **~700** | JHB1/JHB2 近满租；承诺 68 亿美元 |
| **第二阵营 200–700 MW** | DayOne（GDS 分拆）| 390 | 83 | 500+ | **~973** | Nusajaya 28.2 万颗 H100 等效 |
| | Vantage（DigitalBridge）| 31 | 256 | 300 | **~587** | KUL2 追加 30 亿美元投资 |
| | PDG（华平）| 52 | 148 | 200 | **400** | JH1 一期 12 个月交付 |
| | EdgeConneX | 6 | 45 | 250 | **~300** | 500 MW+ AI 就绪分布式布局 |
| **第三阵营 <200 MW** | STT GDC / NEXTDC / TM Nxera / Bitdeer 等 | ~50 | ~50 | ~100 | **65–166** | 细分市场与本地需求 |

---

## 八、数据口径与判断

**IT 负载口径**：仅计算数据中心实际可用于部署服务器的算力容量，已扣除冷却、配电等基础设施损耗。**不等同于电网连接容量**（后者通常是 IT Load 的 1.3–1.5 倍，PUE 要求托管 ≤1.6、超大规模 ≤1.4）。

**柔佛 vs 全国**：柔佛占全国运营容量约 **80%**，已运营 IT 容量 1,110 MW（2026 年上半年，居亚太第三）；全国管道含在建与规划达 **8,542 MW**。

**电力约束**：TNB 已签署 49 份供电协议（**7.1 GW**），29 个项目（3.8 GW）已并网；已提交电力申请累计约 **11 GW**，相当于全国发电容量约 40%。半岛电网 2027 年无新增燃气机组投运。

**2027 年推算不确定性**：基于在建项目交付节奏与 TNB energization 日历推算，实际投运可能受并网排队影响后移。

**2031 年预测**：行业研究预测运营 IT 负载 3,340 MW（中位）；超大规模市场 CAGR 37.15% 的高增速路径部分兑现则可达 6.4 GW。

**Empyrion MY1 推迟**：首期 40 MW 从 2026 Q4 推迟至 2027 Q1，已在本时间线中调整。

---

## 九、关键判断

1. **柔佛已锁定东南亚 AIDC 第二枢纽地位**——1.1 GW 运营 + 8.5 GW 管道，仅次于新加坡（10 GW 现有运营）；2030 年全球增长贡献仅次于美国的北美——爱尔兰除外
2. **2026—2027 是产能爬坡期**，2028 起进入 GW 级兑现期，Bitdeer 350 MW + YTL 1.2 GW + Sedenak 1.2–1.5 GW 三轨推进
3. **2027 年是真正的电力瓶颈**——TNB 申请累计 11 GW 但 2027 年无新增燃气机组，实际带电时间存在系统性后移 6–12 个月风险
4. **空置率 0.7% 是预警信号**——市场几乎不存在库存缓冲，新增项目全靠新签 PPA 才能落地，**先发电力入场券**成为最关键资源
5. **新加坡 80–100 MW 出境配额** 是马来西亚柔佛能持续吸纳需求的关键政策杠杆，2027 年起新加坡 IDC 扩容压力将传导至柔佛
6. **三个机构 2031 全国 IT 容量预测差距 40 万倍**：3,340 MW（JLL / 高力中位）vs 6.4 GW（高增速路径兑现）vs 7.7 GW 官方 DC 用电目标——分歧主要在 1) YTL 1.2 GW 远期目标能否兑现，2) 2027 电力瓶颈如何解决，3) 新加坡出境配额如何落地

---

*数据截至 2026-10-05 | 口径 IT Load | 单位 MW*

*本文综合公开资料、JLL、高力国际、Mordor Intelligence、Wood Mackenzie、TNB 披露、各运营商公告及行业媒体交叉验证*